<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="reporter1-fixture" nameStructure="IEDName" />

  <Communication>
    <SubNetwork name="StationBus" type="8-MMS">
      <ConnectedAP iedName="Reporter1" apName="AP1">
        <GSE ldInst="LD1" cbName="gcbInd">
          <Address>
            <P type="VLAN-ID">10</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0c-cd-01-00-01</P>
            <P type="APPID">1000</P>
          </Address>
          <MinTime>10</MinTime>
          <MaxTime>5000</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
  </Communication>

  <IED name="Reporter1">
    <AccessPoint name="AP1">
      <Server>
        <LDevice inst="LD1">
          <LN0 lnClass="LLN0" lnType="LLN0Type" inst="">
            <DataSet name="ds1" desc="Indication dataset">
              <FCDA ldInst="LD1" lnClass="GGIO" lnInst="1" fc="ST" doName="Ind1" daName="stVal" />
              <FCDA ldInst="LD1" lnClass="GGIO" lnInst="1" fc="ST" doName="Ind1" daName="q" />
            </DataSet>
            <ReportControl name="brcbMain" rptID="brcbMain" datSet="ds1" confRev="1" buffered="true"
                intgPd="60000" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true" />
              <!-- entryID="true" - required for mms_report_client's EntryID-resumption
                   E2E coverage (test_secondReconnectWithNoNewChanges_doesNotRedeliverBacklog):
                   without OptFlds.EntryID set, the server never includes an EntryID in the
                   report at all, so there is nothing to resume from on reconnect. -->
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled max="1" />
            </ReportControl>
            <!-- Redundant instance of brcbMain over the identical ds1 dataset -
                 reproduces a real device's reserved/duplicate RCB pattern, for
                 mms_report_client's cross-RCB duplicate-content suppression
                 E2E test. -->
            <ReportControl name="brcbDup" rptID="brcbDup" datSet="ds1" confRev="1" buffered="true"
                intgPd="60000" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled max="1" />
            </ReportControl>
            <GSEControl name="gcbInd" appID="1000" datSet="ds1" type="GOOSE" confRev="1" />
          </LN0>
          <LN lnClass="GGIO" lnType="GGIOType" inst="1" prefix="">
            <!-- Deliberately no datSet - reproduces a real device
                 (E13_6MD/IEC 61850v2 JA4 station.scd) where every
                 ReportControl omits datSet entirely (datSet="Dyn" in SCL
                 Services terms) and RCBs are parented under the LN they
                 report on, not just LLN0. Proves mms_report_client's dynamic
                 dataset creation end-to-end. -->
            <ReportControl name="urcbDyn" rptID="urcbDyn" confRev="1" buffered="false"
                intgPd="0" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true" />
              <OptFields seqNum="true" dataSet="true" reasonCode="true" />
              <RptEnabled max="1" />
            </ReportControl>
            <!-- Buffered counterpart of urcbDyn - same "no datSet, parented
                 under GGIO1" shape, but buffered="true". An association-scoped
                 ("@"-prefixed) self-created dataset is invalid for a buffered
                 RCB per IEC 61850 (it doesn't survive the disconnect a
                 buffered RCB exists to buffer through) - a real device (and
                 the vendored reference server) rejects assigning one with
                 error 32 (IED_ERROR_OBJECT_VALUE_INVALID), confirmed against a
                 real SIPROTEC 6MD device (see GAP3_DYNAMIC_DATASET_NOTES.md).
                 Proves getOrCreateDynamicDataset builds a domain-scoped name
                 for a buffered target instead. -->
            <ReportControl name="brcbDyn" rptID="brcbDyn" confRev="1" buffered="true"
                intgPd="0" bufTime="0">
              <TrgOps dchg="true" qchg="true" gi="true" />
              <OptFields seqNum="true" dataSet="true" reasonCode="true" entryID="true" />
              <RptEnabled max="1" />
            </ReportControl>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>

  <DataTypeTemplates>
    <LNodeType id="LLN0Type" lnClass="LLN0">
      <DO name="Mod" type="INC1" />
      <DO name="Beh" type="ENS1" />
      <DO name="Health" type="ENS1" />
      <DO name="NamPlt" type="LPL1" />
    </LNodeType>

    <LNodeType id="GGIOType" lnClass="GGIO">
      <DO name="Ind1" type="SPS1" />
      <DO name="SPCSO1" type="SPC1" />
    </LNodeType>

    <DOType id="INC1" cdc="INC">
      <DA name="stVal" bType="INT32" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="ctlModel" bType="Enum" type="CtlModels" fc="CF" />
    </DOType>

    <DOType id="ENS1" cdc="ENS">
      <DA name="stVal" bType="Enum" type="HealthKind" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>

    <DOType id="LPL1" cdc="LPL">
      <DA name="vendor" bType="VisString255" fc="DC" />
      <DA name="swRev" bType="VisString255" fc="DC" />
    </DOType>

    <DOType id="SPS1" cdc="SPS">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
    </DOType>

    <DOType id="SPC1" cdc="SPC">
      <DA name="stVal" bType="BOOLEAN" fc="ST" />
      <DA name="q" bType="Quality" fc="ST" />
      <DA name="t" bType="Timestamp" fc="ST" />
      <DA name="Oper" bType="Struct" type="OperSPS" fc="CO" />
      <DA name="ctlModel" bType="Enum" type="CtlModels" fc="CF" />
    </DOType>

    <DAType id="OperSPS">
      <BDA name="ctlVal" bType="BOOLEAN" />
    </DAType>

    <EnumType id="CtlModels">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>

    <EnumType id="HealthKind">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>
